---
paths:
  - "pivac/UnicoSCB.py"
  - "pivac/unico_scb_protocol.py"
  - "pivac/LoopDelta.py"
  - "pivac/ArduinoSensor.py"
  - "scripts/unico-scb.py"
  - "tests/test_unico_*.py"
  - "tests/test_loop_delta.py"
  - "docs/*air-handler*"
  - "docs/unico-scb-*.md"
  - "hardware/**/*ah-pico*"
---

# Air-handler nodes, the Unico SCB and LoopDelta

<!-- SPDX-License-Identifier: CC-BY-NC-4.0 -->
<!-- Copyright David Lewis -->

Loaded when a file under its `paths:` is read; `CLAUDE.md` says to read it first for any work on an AirMaster node, a Unico air handler, its SCB or a loop ΔT. Rules here; the measurements and incident history behind them are in the docs named.

## Services

| systemd service | Module | Device | IP / Source |
|---|---|---|---|
| pivac-scb-utility       | pivac.UnicoSCB (section `pivac.UnicoSCB_Utility`) | **Utility zone air handler's Unico SCB**: six thermostat calls, actual airflow and RPM, stored airflow per mode, from the control box's USB board on AirMaster `AM-0003`'s J4, read through `node: http://10.0.0.184/` (on the Pi's USB through `port:` until 2026-11-21) | 10.0.0.184 |
| pivac-scb-mbr           | pivac.UnicoSCB (section `pivac.UnicoSCB_MBR`) | **Master bedroom air handler's Unico SCB**: the same paths under `ah.mbr`, from the control box's USB board on AirMaster `AM-0001`'s J4, read through `node: http://10.0.0.182/` | 10.0.0.182 |
| pivac-ah-mbr            | pivac.ArduinoSensor (section `pivac.UnicoAH_MBR`) | **Master bedroom air-handler node**, AirMaster `AM-0001` on the Rev B Pico W carrier: coil water supply/return (PA5A/PA5B), supply/return air (10K NTC) and the SCB tap on J4; Pico W `28:cd:c1:14:f6:a9`, 24 VAC from the Unico on J1 | 10.0.0.182 |
| pivac-ah-utility        | pivac.ArduinoSensor (section `pivac.UnicoAH_Utility`) | **Utility zone air-handler node**, AirMaster `AM-0003` on the Rev C Pico W carrier: coil water supply/return (PA9A/PA9B), supply/return air (10K NTC) and the SCB tap on J4; Pico W `28:cd:c1:17:4e:7f`, 24 VAC from the Unico on J1 | 10.0.0.184 |
| pivac-ah-greatroom      | pivac.ArduinoSensor (section `pivac.UnicoAH_GreatRoom`) | **Great room air-handler node**, AirMaster `AM-0002` on the Rev B Pico W carrier: coil water supply/return (PA10A/PA10B), supply/return air (SUP 2/RET 2) and the SCB tap on J4; Pico W `28:cd:c1:14:f6:ab`, 24 VAC from the Unico on J1 | 10.0.0.183 |
| pivac-scb-greatroom     | pivac.UnicoSCB (section `pivac.UnicoSCB_GreatRoom`) | **Great room air handler's Unico SCB** (M3036): the same paths under `ah.greatroom`, from the control box's USB board on AirMaster `AM-0002`'s J4, read through `node: http://10.0.0.183/` | 10.0.0.183 |
| pivac-ah-kids           | pivac.ArduinoSensor (section `pivac.UnicoAH_Kids`) | **Kids room air-handler node**, AirMaster `AM-0004` on the Rev C Pico W carrier: coil water supply/return (PA12A/PA12B), the air handler's own supply/return air sensors (10K NTC) and the SCB tap on J4; Pico W `28:cd:c1:17:4e:83`, 24 VAC from the Unico on J1 | 10.0.0.187 |
| pivac-scb-kids          | pivac.UnicoSCB (section `pivac.UnicoSCB_Kids`) | **Kids room air handler's Unico SCB** (M1218): the same paths under `ah.kids`, from the control box's USB board on AirMaster `AM-0004`'s J4, read through `node: http://10.0.0.187/` | 10.0.0.187 |
| pivac-ah-kitchen        | pivac.ArduinoSensor (section `pivac.UnicoAH_Kitchen`) | **Kitchen air-handler node**, AirMaster `AM-0005` on the Rev C Pico W carrier: coil water supply/return (PA11A/PA11B), supply/return air (10K NTC) and the SCB tap on J4; Pico W `28:cd:c1:17:4e:81`, 24 VAC from the Unico on J1 | 10.0.0.191 |
| pivac-scb-kitchen       | pivac.UnicoSCB (section `pivac.UnicoSCB_Kitchen`) | **Kitchen air handler's Unico SCB** (M3036): the same paths under `ah.kitchen`, from the control box's USB board on AirMaster `AM-0005`'s J4, read through `node: http://10.0.0.191/` | 10.0.0.191 |

## nginx proxy

- nginx AirMaster proxy: `/etc/nginx/snippets/airmaster.conf`, included by the `pivac` site, with the cookie map in `/etc/nginx/conf.d/airmaster-map.conf` (both Pi-local, added 2026-11-15; site backup `pivac.bak-20261115-airmaster`). One `location /airmaster/<host>/` block per unit, where `<host>` is the unit's host name because the page's tiles link to `../<host>/`: `auth_basic` on `/etc/nginx/.htpasswd`, `proxy_pass http://<ip>/`, `proxy_set_header Authorization ""`, `proxy_set_header Cookie $airmaster_cookie` (the unit's `s` cookie alone, since the unit refuses any request line over 400 characters), and `proxy_cookie_path / /airmaster/<host>/` so each unit keeps its own login. The icon and manifest paths are served without Basic Auth so a phone's home-screen icon loads. It needs AirMaster firmware 1.2.4 or later. A new or renamed unit needs its block and its name in the two regex lists there, then a reload.

## Unico SCB (`docs/unico-scb-protocol.md`, `docs/unico-scb-live-test.md`)

- **The S.M.A.R.T. Control Board is the bus master.** It sends a 36-byte status frame every 0.85 s whether or not anything answers, carrying the six thermostat inputs (G, Y1, Y2, W1, W2, E), actual airflow in CFM and motor RPM, so a passive listener needs no transmission. The 51-byte frame (switch word, Air Cycle values, DC bus, firmware) comes only after a PC reply and stops about 9 s after the last one; the idle frame requests nothing and brings it. Every PC frame is a write request, and a changed airflow is stored within a second. `scripts/unico-scb.py` (`listen`, `idle`, `mirror`, `set`, `backup`, `restore`, `override`) speaks it from the M2 on `/dev/cu.usbmodemunicousb1`, a Cypress CDC board macOS drives without an installer, and `pivac.UnicoSCB` reads it on the Pi from `/dev/serial/by-id/*unicousb*` (one config section per air handler, `port:` for USB or `node:` for a rev B node, same paths). Writes of every setting the protocol has sit behind `--transmit`; override, the undocumented test bytes and a bulk restore also need a typed confirmation word. The SCB's heat and cool relays are the zone's W and Y inputs at the HZ-432, so `override` is a real zone call and sits behind two flags, a 300 s cap and an explicit release. Proven 2026-10-24 on the utility zone's M2430, firmware 3.21: on its cool call the frame showed `G,Y1` and the airflow rose to the stored 300 CFM in 20 s.

## Modules

| Module | Source |
|--------|--------|
| `LoopDelta` | **Derived** — reads Signal K rather than hardware, so it never contends for the 1-wire bus or the GPIO pins and opens no second Honeywell session. Publishes `environment.inside.hvac.{primary,LOOPA,LOOPB}.deltaT` every cycle, taking **three values with three meanings: a number is a live measurement, `0` means the loop is not measuring** (idle, or within `settle_s` of a start while the probes still hold their stagnant values), **and a GAP means a source is stale or the module is down**. Publishing 0 for idle rather than nothing is what keeps that third case readable, since idle-as-gap conflates a stopped pump with a dead service. In **Kelvin**: a difference, so °F is `*9/5` with **no** offset. `.flowing` (0/1) is emitted every cycle. Gated on the `HPCALL` relay (the primary also on `DHWX`; `relay` takes a list), narrowed to each secondary's `zones` (any call) and `heat_zones` (heat call only: zones that cool on a Bosch). **Also publishes the master bedroom air-handler node's two coil pairs** as `environment.inside.hvac.ah.mbr.{water,air}.deltaT` and `.flowing`, return minus supply, gated on `HPCALL` narrowed to `MASTER_BR`; a probe name in `loops:` is dotted where its path is nested. **The utility node's pairs gate on the SCB's own call bits through a `gate:` list** (`ah.utility.call.y1`/`call.w1` for the water, `call.g` for the air), which replaces `relay:` and the zone narrowing for that loop and shuts when the reader is dead. See the dead-leg note in Known Operational Behaviours. |
| `UnicoSCB` | A Unico air handler's S.M.A.R.T. Control Board over its serial line: the SCB sends a 36-byte status frame every 0.85 s on its own, so the module reads passively (`port:` a glob on the Pi's USB, or `node:` a rev B node's HTTP line, same paths either way) and publishes `<sk_path>.call.{g,y1,y2,w1,w2,e}` (0/1), `.fan.airflow` (CFM), `.fan.rpm`, `.fan.stored.{g..e}` (CFM), `.scb.flags` and `.scb.age`; with `answer: true` it sends the no-change frame and adds `.fan.state`, `.scb.dcBus`, `.scb.switches`, `.scb.firmware`. A gap means no frame for `stale_s` or no port. Framing and decoding live in `pivac/unico_scb_protocol.py`, shared with `scripts/unico-scb.py`. One section per air handler, each at `daemon_sleep: 5` (every 5 s): `pivac.UnicoSCB_Utility` (`pivac-scb-utility.service`) reads the utility zone's through AirMaster `AM-0003` with `node: http://10.0.0.184/`, since 2026-11-21 (the Pi's USB through `port:` before), and `pivac.UnicoSCB_MBR` (`pivac-scb-mbr.service`) reads the master bedroom's through AirMaster `AM-0001` with `node: http://10.0.0.182/`, since 2026-11-14, and `pivac.UnicoSCB_GreatRoom` (`pivac-scb-greatroom.service`) reads the great room's through AirMaster `AM-0002` with `node: http://10.0.0.183/`, since 2026-11-15. |
| `UnicoAH_MBR` (config section; loads `ArduinoSensor`) | Master bedroom Unico air-handler node: **AirMaster `AM-0001`, the Rev B Pico W carrier, at `10.0.0.182` since 2026-11-14** (product firmware `AirMaster` in `~/github/Arduino`, `master-bedroom.local`, UCG reservation by MAC `28:cd:c1:14:f6:a9`; password in `~/.config/airmaster/units.csv` on the M2). Its JSON line carries the four temperatures and the SCB's calls, airflow and RPM, so this section and `pivac.UnicoSCB_MBR` both read it. Publishes `environment.inside.hvac.ah.mbr.{water,air}.{supply,return}.temperature` (Kelvin) and `.uptimeMs`; the high-fan call is `ah.mbr.call.y2`, and `.y2`/`.y2Seconds` are history from the UNO. A probe that fails to read is **left out of the node's line**, so its path goes stale rather than carrying a sentinel. **Every offset lives on the unit** (its page, or `POST /api/unit` with the `X-AirMaster` header after a form-encoded `/api/login`), so the config carries none: water +0.26/+0.53 °F (PA5A/PA5B at the 115 °F bath; +0.50/+0.33 °F for cooling), air −0.53 °F (supply) and +0.17 °F (return), the beads' mean residual from 90 to 130 °F on R0 10000 / beta 3995; the PA5 ROMs are pinned to their roles. The UNO R4 WiFi node (`e8:f6:0a:aa:a3:88`, `AirHandler_MBR` sketch, 10.0.0.180) stays in the box unpowered as the rollback (`docs/air-handler-node-swap.md` §7). `ah-mbr-air-return-stale` (warning, 30 min) watches its return-air path. Design of the original node: `docs/mbr-air-handler-node-plan.md`. |
| `UnicoAH_Utility` (config section; loads `ArduinoSensor`) | Utility zone air-handler node: **AirMaster `AM-0003`, the Rev C Pico W carrier, at `10.0.0.184` since 2026-11-21** (`utility.local`, UCG reservation by MAC `28:cd:c1:17:4e:7f`, firmware 1.2.4), on the M2430 with the SCB on its J4, read by `pivac.UnicoSCB_Utility`. Publishes `environment.inside.hvac.ah.utility.{water,air}.{supply,return}.temperature` (Kelvin) and `.uptimeMs`. Every offset lives on the unit, so the config carries none: water +6.40/+6.47 °F (PA9A/PA9B pinned to their roles, the 115 °F column; +6.09/+6.10 °F for cooling), air +0.79 °F (supply) and +0.66 °F (return), a single bench point at 78 °F for the beads calibrated on this board on 2026-11-20. The rev A shield on UNO R4 WiFi `e8:f6:0a:a9:fd:e8` (`AirHandler_Utility` sketch, 10.0.0.181) served the zone from 2026-11-14 with its offsets in config in Kelvin (`docs/air-handler-probe-calibration-2026-11-01.md`, plan `docs/utility-air-handler-node-plan.md`). `ah-utility-air-return-stale` is live. |
| `UnicoAH_GreatRoom` (config section; loads `ArduinoSensor`) | Great room Unico air-handler node: **AirMaster `AM-0002`, the Rev B Pico W carrier, at `10.0.0.183` since 2026-11-15** (`great-room.local`, UCG reservation by MAC `28:cd:c1:14:f6:ab`), on the M3036 with the SCB on its J4, read by `pivac.UnicoSCB_GreatRoom`. Publishes `environment.inside.hvac.ah.greatroom.{water,air}.{supply,return}.temperature` (Kelvin) and `.uptimeMs`. Every offset lives on the unit, so the config carries none: water +6.471/+6.466 °F (PA10A/PA10B, the 115 °F column, since the coil only heats), air −0.90 °F on both beads. `LoopDelta` gates its water pair on `ah.greatroom.call.w1` and its air pair on `call.g`, `call.y1` or `call.w1`. `ah-greatroom-air-return-stale` (warning, 30 min) watches its return-air path. The SCB's stored airflows are G 300, Y1 375, Y2 600, W1 450 (since 2026-11-15, 375 before), W2 600 and E 600 CFM, every RPM limit 1800, model limit 1200 CFM; the unit holds the original settings for its Restore, and a change is `POST /api/set` with `cfm.W1=450` after login. The unit feeds 24 or 25 two-inch outlets, 20 of them in the great room, whose return is at the peak of the vault and reads about 7 °F above the thermostat in heating; it cools through a DX coil on the Bosch (`BOS2`). On W1 it held 375 CFM at 1110 RPM and 450 CFM at 1220 RPM. On the first night at 450 CFM (2026-11-15 to 11-16, 38 °F outside, 111.5 °F coil water) the room held 73 °F at 0.83 duty with no W2 call; coil effectiveness is 0.834 against 0.857 at 375 CFM and output 12.6 against 11.0 kBTU/h, about 0.405 kBTU/h per °F between coil supply water and return air, and the coil supply reads 3 °F under `LOOPB_SUP`. |
| `UnicoAH_Kids` (config section; loads `ArduinoSensor`) | Kids room Unico air-handler node: **AirMaster `AM-0004`, the Rev C Pico W carrier, at `10.0.0.187` since 2026-11-22** (`kids-room.local`, UCG reservation by MAC `28:cd:c1:17:4e:83`, firmware 1.2.4), on the M1218 with the SCB on its J4, read by `pivac.UnicoSCB_Kids` (`pivac-scb-kids.service`, `node: http://10.0.0.187/`). Publishes `environment.inside.hvac.ah.kids.{water,air}.{supply,return}.temperature` (Kelvin) and `.uptimeMs`. Every offset lives on the unit: water +6.66/+6.74 °F (PA12A/PA12B pinned to their roles, the 115 °F column; +6.38/+6.44 °F for cooling), air 0 on both, because the air handler's existing duct sensors (standard 10K NTC) were never in a common bath. `LoopDelta` gates its water pair on `ah.kids.call.y1` or `call.w1` and its air pair on `call.g`, `call.y1` or `call.w1`. The SCB's stored airflows are G 100, Y1 200, Y2 300, W1 200, W2 300 and E 300 CFM. **On 2026-11-22 the coil took 101 °F water with an 18 °F water ΔT while the SCB showed G alone and no W1**, so the water gate stayed shut on flowing water; whether a master bedroom call sends loop A water through this coil or the kids heat call is not reaching the SCB's W1 is open. `ah-kids-air-return-stale` (warning, 30 min) watches its return-air path. |
| `UnicoAH_Kitchen` (config section; loads `ArduinoSensor`) | Kitchen Unico air-handler node: **AirMaster `AM-0005`, the Rev C Pico W carrier, at `10.0.0.191` since 2026-11-22** (`kitchen.local`, UCG reservation by MAC `28:cd:c1:17:4e:81`, firmware 1.2.4, −31 dBm on the Kitchen AP), on the M3036 with the SCB on its J4, read by `pivac.UnicoSCB_Kitchen` (`pivac-scb-kitchen.service`, `node: http://10.0.0.191/`). Publishes `environment.inside.hvac.ah.kitchen.{water,air}.{supply,return}.temperature` (Kelvin) and `.uptimeMs`. Every offset lives on the unit: water +6.49/+6.59 °F (PA11A/PA11B pinned to their roles, the 115 °F column, since the coil only heats), air +0.46 °F (supply) and +0.21 °F (return), one bench point at 74.8 °F against spare probe `0516a36816ff`. `LoopDelta` gates its water pair on `ah.kitchen.call.w1` and its air pair on `call.g`, `call.y1` or `call.w1`. The SCB's stored airflows are G 300, Y1 375, Y2 600, W1 375, W2 600 and E 600 CFM. It cools through a DX coil on the Bosch (`BOS1`). On its first fitting the unit lit its power LED and stayed off WiFi; it ran on USB and on bench 24 VAC, and has held since the refit, cause not found. `ah-kitchen-air-return-stale` (warning, 30 min) watches its return-air path. |

## Reference docs

| Doc | Covers |
|-----|--------|
| `docs/utility-air-handler-node-plan.md` | The utility zone's first node, the rev A shield retired on 2026-11-21 in favour of AirMaster `AM-0003`: PA9A/PA9B and SUP 1/RET 1, 24 VAC from the Unico on TB1, the `AirHandler_Utility` zone sketch, 10.0.0.181, `pivac.UnicoAH_Utility`, a `gate:` key for `LoopDelta` on the SCB's calls, the paused freshness rule, order of work and boundaries |
| `docs/mbr-air-handler-node-plan.md` | The master bedroom air-handler node: an UNO R4 WiFi reading coil water in and out (DS18B20), supply and return air (10K NTC) and the Y2 high-fan call (792 relay), powered from the Unico's transformer on DIN rail; wiring, sketch design, pivac config and Signal K paths, calibration, parts. `docs/mbr-air-handler-node-wiring.svg` is its wiring drawing |
| `docs/mbr-air-handler-node-shield-review.md` | The node's parts on the Olimex PROTO-SHIELD rev A: the shield's buses and duplicate pads, the added 5 V rail, part holes, the eleven edge terminals, solder-side wiring, order of work. `docs/mbr-air-handler-node-shield-layout.svg` is its drawing and `docs/mbr-air-handler-node-shield-holes.svg` enlarges the proto area with every lead hole named |
| `docs/air-handler-fan-optimization.md` | Slow per-call airflow control for a Unico, given that stored airflow is the only control and each change is a memory write; the master bedroom data: heating effectiveness 0.93 with no high fan, a morning cool call behind 10 of 15 changeovers, and hot water behind its high fan time; the utility unit: 132 minutes of running in 7.7 days, no heat call, and ducts that reach the 1800 RPM limit at about 495 CFM; coil model and recommendations |
| `docs/unico-scb-protocol.md` | Unico S.M.A.R.T. Control Board serial protocol from the decompiled ECMConfig 4.6: 4800 8N1, `01 83` frames with Fletcher-16 check bytes, the SCB as master sending stored and actual airflow, RPM, calls and switches, every PC answer a write; harness pin maps; `scripts/unico-scb.py` speaks it (PR #251) |
| `docs/unico-scb-live-test.md` | Listen, mirror and set stages for proving the SCB tool from a Mac on the control box's USB port, the guarded override, the line measurements the air-handler node's rev B serial tap needs, and the record of the 2026-10-24 run on the utility zone's M2430, which passed every stage |
| `docs/airmaster/rev-a/air-handler-shield-pcb-plan.md` | A fabricated UNO R4 shield for any of the five air handlers, replacing the MBR node's proto-shield, buck converter and 792 relay: pluggable terminals on a tab past the R4's edge and on its left edge (an MC 1,5 screw plug for 24 VAC, surface-mount PTSM with plain plugs for the sensors), half-wave 24 VAC into a TMR 3-4811WI feeding the 5V pin, LTV-814S AC optocouplers for Y2 and W2, DS2482 1-wire, a test pad for every bench check, pin map, parts, concerns. `docs/airmaster/rev-a/air-handler-shield-pcb-layout.svg` is its floor plan, and `docs/airmaster/rev-a/air-handler-shield-assembly.md` (with `docs/airmaster/rev-a/air-handler-shield-assembly.svg`) the rev A build sheet: parts by Mouser number, assembly order, bench checks |
| `docs/airmaster/rev-b/air-handler-pico-assembly.md` | Build sheet for the AirMaster Pico W carrier Rev B: parts by reference with part number and source (the 2026-10-31 Digi-Key order or the rev A shield's spares), hand-solder order front then back, U4's USB holes filled from the back. `docs/airmaster/rev-b/air-handler-pico-assembly.svg` shows both faces, and `docs/airmaster/rev-b/air-handler-pico-revb-checkout.md` is the one-page checkout: meter checks, flashing, the first run on 24 VAC and RSSI in the closed box |
| `docs/airmaster/rev-c/air-handler-pico-revc-assembly.md` | Build sheet for the AirMaster carrier Rev C: the Rev B parts plus the USB lockout (Q1, U5, R11–R13, C7) and the 0805 kit LEDs on the back, assembly order with the back's 0.5 mm U5, the floor drill template and Rev C label, checks with and without a laptop on the micro-USB. `docs/airmaster/rev-c/air-handler-pico-revc-assembly.svg` shows both faces |
| `docs/airmaster/rev-d/air-handler-pico-revd-plan.md` | The AirMaster carrier Rev D and its printed case, designed and not ordered: Rev C's circuit and pin assignments with every part on the front and in JLCPCB's assembly stock (URB4805S-3WR3 or TMR 3-4811WI on one footprint, two 2-pin air-sensor headers, the USB pair on pads under the Pico), a 65.4 × 56 mm board with no holes, and a tray and cap that clamp it, with a notch for each plug and a bore over each LED. `hardware/gen-ah-pico-d.py` and `hardware/ahpd-build.sh` write the board, gerbers and JLCPCB's BOM and placement files to `hardware/ahpd-board/`; `hardware/ahpd-case.py` (FreeCAD) writes the case to `hardware/ahpd-case/`; `hardware/ahp-jlc.py c` or `d` writes the assembly files for either revision |
| `docs/air-handler-probe-calibration-2026-11-01.md` | The 2026-11 batch of ten DS18B20s and two NTC pairs for the air-handler nodes: three-bath session with `AirHandlerCal` on the rev A shield, per-probe offsets at 55 and 115 °F, per-bead R25 and beta, the TB3 contact fault and the tracker's plug bounce; data and fit script in `docs/data/ah-cal-2026-11-01/` |
